family_key,family_label_ko,time_shape_ko,vi_shape_ko,spatial_shape_ko,precursor_promote_condition_ko,hold_episode_condition_ko,sudden_condition_ko,primary_features_csv,threshold_candidate_ko,notes_ko
degradation_soiling_shadow,열화·오염·음영 계열,점진 저하 또는 반복 저하가 핵심. 하루 단독 degradation은 전조 시작일로 쓰지 않는다.,"mid_ratio 저하, 전류 저하, degradation/shadow subtype 반복. 전압/전류 동시 저하도 가능.",단일 또는 국소 패널 중심이면 신뢰 상승. root/site 동시 다발이면 공통 episode로 강등.,7~120일 gap 안에서 degradation/shadow 또는 low-mid 신호가 2~3일 이상 반복되고 중간 정상복귀만으로 끊기지 않을 때.,"1일 단독, 120일 초과 long-gap, 중간 대부분 정상, site/root/subgroup 동시 흔들림이 강한 경우.",strict trigger 근처에만 fault_like/final이 집중되고 앞선 degradation이 1일 단독이면 급작으로 해석.,"degradation_days,low_mid_days,event_recurrence,gap_days,common_cause_scope","degradation_days>=2 또는 low_mid_days>=3, gap 7~120일. degradation_days=1 & gap>120일은 전조 승격 금지.",BR-016 G1은 이 계열의 long-gap one-day backdating 억제 사례다.
intermittent_open_connection,접속 불량·부분 개방 계열,정상과 큰 drop이 간헐적으로 반복되다가 급격 종료될 수 있다.,"전류/출력 급락, fault_like 접근, final 직전 abrupt drop. legacy/open 계열 source가 있으면 신뢰 상승.",특정 패널/string 국소성이 중요. 넓은 동시 다발이면 공통원인 후보.,strict 전 7~120일 안에 같은 패널의 abrupt/drop episode가 2회 이상 재발하거나 pre_alarm/ews_warning이 함께 나타날 때.,"1회성 drop 뒤 장기간 정상, site-wide 동시 drop, 물리적으로 과도한 over-shoot 후 정상화.",재발 없이 strict_trigger에서 처음 fault_like/final로 닫히는 경우.,"event_recurrence,fault_like_proximity,low_mid_recurrence,locality,pre_alarm_days",recurrent_event_after_onset>=2 또는 pre_alarm_days>=2. 단 site_event 동시성 강하면 hold.,지속성보다 재발성과 국소성이 더 중요하다.
diode_substring_vdrop,다이오드·서브스트링 계열,짧거나 중간 길이의 반복 패턴 가능. 반드시 아주 긴 열화형일 필요는 없다.,"전압은 상대적으로 유지되는데 전류/출력이 낮아지는 패턴, vdrop/critical source, 곡선 형태 변화.",국소 패널 또는 같은 전기적 묶음에서 반복되면 신뢰 상승.,전압 유지 + 전류 저하 패턴이 2일 이상 반복되거나 vdrop/critical 계열 evidence가 strict 전 window에서 재발할 때.,전압/전류가 site-wide로 같이 흔들리거나 하루만 나타나고 장기간 사라지는 경우.,strict_trigger에서 처음 vdrop/fault_like로 닫히고 사전 반복이 없을 때.,"mid_v_ratio,mid_i_ratio,vdrop_source,dtw_dist,event_recurrence,locality",mid_v_ratio>=0.85 & mid_i_ratio<=0.65가 2일 이상 또는 vdrop evidence 반복.,원인 후보는 사건유형보다 V/I morphology를 우선해야 한다.
sensor_feedback_measurement,센서·계측 피드백 계열,"갑작스러운 튐, 물리적으로 이상한 값, 다음날 즉시 복귀가 많다.","비정상적인 over-shoot, peer와 맞지 않는 단발 spike, low/high가 비물리적으로 교차.",단일 계측 채널/패널에 국소적이면 계측 후보. site-wide면 외부/공통원인 후보.,패널 고장 전조로는 직접 승격하지 않고 계측 이상 후보로 보류한다.,"1일 spike, 다음날 정상복귀, mid_ratio 과도한 over-shoot, 독립 물리근거 없음.",strict trigger와 직접 연결되는 final/fault_like가 따로 없으면 고장 의미 부여를 보류.,"overshoot_ratio,recovery_next_day,source_none,peer_mismatch,data_bad",mid_ratio>1.5 over-shoot 후 1~3일 내 정상복귀하면 measurement_episode.,전조 탐지보다 데이터 품질/계측 분리 목적.
external_common_cause,외부계통·공통원인 계열,같은 날 다수 패널이 동시에 흔들린다. 개별 패널 전조로 바로 승격하지 않는다.,동일 방향의 출력 저하 또는 event_A가 다수 패널에 동시 발생.,site/root/subgroup 동시성이 핵심 증거.,개별 패널 전조 승격 금지. strict trigger 근처 개별 증거가 따로 있을 때만 고장 사건과 연결.,"site_event, subgroup_common_cause, base_day_degraded_panel_count 증가, 다수 panel event_A 동시 발생.",공통 episode와 별개로 strict trigger에서 특정 패널이 fault_like/final로 닫힐 때.,"site_event_count,subgroup_common_cause_count,root_event_fraction,base_day_degraded_panel_count",same-site event_A>=20 또는 subgroup_common_cause_flag=1 또는 group event fraction>=0.3이면 common_cause_episode.,BR-017의 핵심 차단축. 전조 승격 전 공간성을 먼저 본다.
power_conversion_control_response,전력변환부·제어응답 계열,"여러 패널/채널에서 제어 응답 이상, 출력 제한, 회복 패턴이 함께 보일 수 있다.",출력 제한 또는 응답 지연형 패턴. 패널 자체 V/I 열화와 구분 필요.,인버터/제어 묶음 단위 동시성이 있으면 후보.,동일 제어 묶음에서 반복되고 패널 물리 손상 증거와 분리될 때 별도 family 후보로 둔다.,"원인 분리 증거 부족, site-wide 공통 흔들림과 구분 불가.",개별 패널 strict fault 증거가 따로 있으면 패널 고장 사건과 분리 기록.,"group_scope,recovery_pattern,control_like_repeat,site_event_overlap","same-group repeat>=2 & site-wide가 아니면 candidate, 아니면 hold.",현 데이터에서는 우선 atlas에만 두고 코드 승격은 보류한다.
